<!DOCTYPE html>
<html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="Content-Style-Type" content="text/css" />
<meta http-equiv="Content-Script-Type" content="text/javascript" />
<meta http-equiv="Content-Language" content="en" />
<meta name="viewport" content="width=1024" />
<meta name="format-detection" content="telephone=no" />
<meta name="Author" content="Hitachi, Ltd." />
<meta name="Robots" content="INDEX, FOLLOW" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge" />
<meta content="Air Compressor, Ink Jet Printer, Inverter, Induction Motor, Switches, Transformer, Hoist, Pumps, Blowers, Switches Circuit Breakers" name="keywords" />
<meta content="Industrial Components and Equipment Group (ICE) provides the most appropriate solution based on various product development, engineering, sales and after-service skills." name="description" />
<title>Main Circuit Terminals :  Hitachi Industrial Components &amp; Equipment</title>
<link rel="index" href="http://www.hitachi.com/" title="Home" />
<link rel="stylesheet" href="/css/en/r1/common.css" type="text/css" media="screen,print" />
	<link rel="stylesheet" href="/css/en/r1/common2.css" type="text/css" media="screen,print" />
<link rel="stylesheet" href="/css/en/r1/print.css" type="text/css" media="print" />
<!-- <script type="text/javascript" src="/js/en/r1/jquery.1.10.2.js"></script>-->
	<script type="text/javascript" src="/js/lib/jquery.js"></script>
<script type="text/javascript" src="/js/en/r1/common.js"></script>
	<script type="text/javascript" src="/js/en/r1/common2.js"></script>
</head>

<body>
	
<div id="Popup" class="MinWidth">
	<!-- Header Area 1 -->
	<div id="HeaderArea1">
	<!-- Container (width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<div id="Statement"><a href="https://www.hitachi.com/"><img src="/image/en/r1/corp_id.gif" alt="Hitachi"></a></div>
			<button id="PopupCloseBtn" onclick="window.close();return false;" aria-label="Close"></button>
		</div>
	</div>
	<!-- Content Area -->
	<div id="Contents">
		<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<!-- Container par for popup page -->
			<div class="PageTitleStyle1">
				<h1><a name="body" id="body">Control Circuit Terminals</a></h1>
			</div>
			
		<div class="Section">
<h2><span>Terminal Arrangement</span></h2>
<p class="ImgOnlyStyle CenterAdjust"><span class="ImgOnlyStyle CenterAdjust"><img width="540" height="53" alt="Terminal Arrangement" src="images/con01.gif"></span></p>
</div><!--/Section-->

<div class="Section">
<h2><span>Terminal Description</span></h2>
<table class="TableStyle3 spec">
<tbody><tr>
<th colspan="3">&nbsp;</th>
<th scope="row">Symbol</th>
<th scope="row">Name</th>
<th scope="row">Explanation of Terminals</th>
<th scope="row">Ratings</th>
</tr>
<tr>
<th rowspan="7">Analog</th>
<th rowspan="2" colspan="2">Power Supply</th>
<td>L</td>
<td class="LeftAdjust">Common Terminal for Analog<br>Power Source</td>
<td class="LeftAdjust">Common terminal for H, O, O2, OI, AM, and AMI. Do not ground.</td>
<td>&mdash;</td>
</tr>
<tr>
<td>H</td>
<td class="LeftAdjust">Power Source for Frequency<br>Setting</td>
<td class="LeftAdjust">Power supply for frequency command input</td>
<td>DC 10V, 20mA max.</td>
</tr>
<tr>
<th rowspan="3" colspan="2">Frequency Setting</th>
<td>O</td>
<td class="LeftAdjust">Frequency Command Terminal</td>
<td class="LeftAdjust">Maximum frequency is attained at DC 10V in DC 0-10V range. Set the voltage at A014 to<br>command maximum frequency below DC 10V.</td>
<td class="LeftAdjust">Input impedance: 10kΩ, Allowable<br>input voltage range: DC -0.3-+12V</td>
</tr>
<tr>
<td>O2</td>
<td class="LeftAdjust">Frequency Command Extra<br>Terminal</td>
<td class="LeftAdjust">O2 signal is added to the frequency command of O or OI in DC 0-±10V range. By<br>changing configuration, frequency command can be input also at O2 terminal.</td>
<td class="LeftAdjust">Input impedance:10kΩ, Allowable<br>input voltage range: DC 0-±12V</td>
</tr>
<tr>
<td>OI</td>
<td class="LeftAdjust">Frequency Command Terminal</td>
<td class="LeftAdjust">Maximum frequency is attained at DC 20mA in DC 4-20mA range.<br>When the intelligent terminal configured as AT is on, OI signal is enabled.</td>
<td class="LeftAdjust">Input impedance: 100Ω, Allowable<br>input voltage range: DC 0-24mA</td>
</tr>
<tr>
<th rowspan="2" colspan="2">Monitor Output</th>
<td>AM</td>
<td class="LeftAdjust">Analog Output Monitor (Voltage)</td>
<td class="LeftAdjust" rowspan="2">Selection of one function from:<br>Output frequency, output current, torque, output voltage, input power, electronic thermal<br>load ratio, and LAD frequency.</td>
<td>DC 0-10V, 2mA max.</td>
</tr>
<tr>
<td>AMI</td>
<td class="LeftAdjust">Analog Output Monitor (Current)</td>
<td>DC 4-20mA, 250Ω max.</td>
</tr>
<tr>
<th rowspan="8">Digital</th>
<th colspan="2">Monitor Output</th>
<td>FM</td>
<td class="LeftAdjust">Digital Monitor (Voltage)</td>
<td class="LeftAdjust">[DC0-10V output (PWM output)] Selection of one function from: Output frequency, output<br>current, torque, output voltage, input power, electronic thermal load ratio, and LAD frequency.<br>[Digital pulse output (Pulse voltage DC 0/10V)] Outputs the value of output frequency as<br>digital pulse (duty 50%)</td>
<td>Digital output frequency<br>range: 0-3.6kHz, 1.2mA max.</td>
</tr>
<tr>
<th rowspan="2" colspan="2">Power Supply</th>
<td>P24</td>
<td class="LeftAdjust">Power Terminal for Interface</td>
<td class="LeftAdjust">Internal power supply for input terminals. In the case of source type logic, common terminal<br>for contact input terminals.</td>
<td>DC 24V, 100mA max.</td>
</tr>
<tr>
<td>CM1</td>
<td class="LeftAdjust">Common Terminal for Interface</td>
<td class="LeftAdjust">Common terminal for P24, TH, and FM. In the case of sink type logic, common terminal for<br>contact input terminals. Do not ground.</td>
<td>&mdash;</td>
</tr>
<tr>
<th rowspan="3">Contact<br>Input</th>
<th scope="row">Run<br>Command</th>
<td>FW</td>
<td class="LeftAdjust">Forward Command Input</td>
<td class="LeftAdjust">The motor runs forward when FW terminal is ON,<br>and stops when FW is OFF.</td>
<td class="LeftAdjust" rowspan="3">[Input ON condition]<br>Voltage between each terminal<br>and PLC: DC 18V min.<br>[Input OFF condition]<br>Voltage between each terminal<br>and PLC: DC 3V max.<br>Input impedance between each<br>terminal and PLC: 4.7Ω<br>Allowable maximum voltage<br>between each terminal and<br>PLC: DC 27V</td>
</tr>
<tr>
<th scope="row">Functions</th>
<td>1<br>2<br>3<br>4<br>5<br>6<br>7<br>8</td>
<td class="LeftAdjust">Intelligent Input Terminals</td>
<td class="LeftAdjust">Assign 8 functions to terminals.<br>(Refer to the standard specifications for the functions.</td>
</tr>
<tr>
<th scope="row">Common<br>Terminal</th>
<td>PLC</td>
<td class="LeftAdjust">Common Terminal for<br>Intelligent Input Terminals,<br>Common Terminal for<br>External Power Supply for<br>PLCs, etc.</td>
<td class="LeftAdjust">Select sink or source logic with the short-circuit bar on the control terminals.<br>Sink logic: Short P24 to PLC / Source logic: Short CM1 to PLC.<br>When applying external power source, remove the short-circuit bar and connect PLC terminal<br>to the external device.</td>
</tr>
<tr>
<th rowspan="2">Open<br>Collector<br>Output</th>
<th rowspan="2">State</th>
<td>11<br>12<br>13<br>14<br>15</td>
<td class="LeftAdjust">Intelligent Output Terminals</td>
<td class="LeftAdjust">Assign 5 functions to open collector outputs.<br>When the alarm code is selected at C062, terminal 11-13 or 11-14 are reserved for error<br>codes of inverter trip.<br>(Refer to the standard specifications for the functions.)<br>Both sink and source logic are always applicable between each terminal and CM1.</td>
<td class="LeftAdjust" rowspan="2">Decrease in voltage between<br>each terminal and CM2:<br>4V max. during ON<br>Allowable maximum voltage: DC 27V<br>Allowable maximum current: 50mA</td>
</tr>
<tr>
<td>CM2</td>
<td class="LeftAdjust">Common Terminal for<br>Intelligent Output Terminals</td>
<td class="LeftAdjust">Common terminal for intelligent output terminal 11-15.</td>
</tr>
<tr>
<th scope="row">Analog</th>
<th scope="row">Analog<br>Input</th>
<th scope="row">Sensor</th>
<td>TH</td>
<td class="LeftAdjust">Thermistor Input Terminals</td>
<td class="LeftAdjust">The inverter trips when the external thermistor detects abnormal temperature. Common<br>terminal is CM1.<br>[Recommended thermistor characteristics]<br>Allowable rated power: 100mW or over.<br>Impedance in the case of abnormal temperature: 3kΩ<br>Note: Thermal protection level can be set between 0 and 9999Ω.</td>
<td>Allowable input voltage range<br><img width="150" height="71" alt="Allowable input voltage range" src="images/con02.gif"></td>
</tr>
<tr>
<th scope="row">Digital</th>
<th scope="row">Relay<br>Output</th>
<th scope="row">State/<br>Alarm</th>
<td>AL0<br>AL1<br>AL2</td>
<td class="LeftAdjust">Alarm Output Terminals</td>
<td class="LeftAdjust">In default setting, an alarm is activated when inverter output is turned off by a protective<br>function.</td>
<td class="LeftAdjust">Maximum capacity of relays<br>AL1-AL0:<br>AC 250V, 2A(R load)/0.2A(L load)<br>DC 30V, 8A(R load)/0.6A(L load)<br>AL2-AL0:<br>AC 250V, 1A(R load)/0.2A(L load)<br>DC 30V, 1A(R load)/0.2A(L load)<br>Minimum capacity of relays<br>AL1-AL0, AL2-AL0:<br>AC100V, 10mA DC5V, 100mA</td>
</tr>
</tbody></table>
</div><!-- /section -->
		</div>
	</div>
<!-- Footer Area -->
<div id="FooterArea">
	<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
	<div class="Container Wide">
		<a href="#top" id="FooterPageTop" aria-label="Page top"></a>
		<div id="Footer1">
			<div id="Copyright">&copy; Hitachi, Ltd. <span>1994</span>. All rights reserved.</div>
		</div>
	</div>
</div>
</div>
	

<!--/PopUpContainer-->
</body>

<!--  Google Analytics -->
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-44485218-1', 'hitachi.com.sg');
  ga('send', 'pageview');

</script>
<!--  /Google Analytics -->

</html>
