<!DOCTYPE html>
<html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="Content-Style-Type" content="text/css" />
<meta http-equiv="Content-Script-Type" content="text/javascript" />
<meta http-equiv="Content-Language" content="en" />
<meta name="viewport" content="width=1024" />
<meta name="format-detection" content="telephone=no" />
<meta name="Author" content="Hitachi, Ltd." />
<meta name="Robots" content="INDEX, FOLLOW" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge" />
<meta content="Air Compressor, Ink Jet Printer, Inverter, Induction Motor, Switches, Transformer, Hoist, Pumps, Blowers, Switches Circuit Breakers" name="keywords" />
<meta content="Industrial Components and Equipment Group (ICE) provides the most appropriate solution based on various product development, engineering, sales and after-service skills." name="description" />
<title>NE-S1 Series Standard Specifications :  Hitachi Industrial Components &amp; Equipment</title>
<link rel="index" href="http://www.hitachi.com/" title="Home" />
<link rel="stylesheet" href="/css/en/r1/common.css" type="text/css" media="screen,print" />
<link rel="stylesheet" href="/css/en/r1/print.css" type="text/css" media="print" />
<script type="text/javascript" src="/js/en/r1/jquery.1.10.2.js"></script>
<script type="text/javascript" src="/js/en/r1/common.js"></script>
</head>

<body>
<div id="PopUpContainer">
<div class="Liquid"><div class="MinWidth">

<div id="SiteIdentityP">
<p><a href="http://www.hitachi.com/"><img src="/image/en/r1/corp_id.gif" alt="Hitachi" width="95" height="29" /></a></p></div><!--/siteIdentityP-->
      
      <div id="PopUpContents">
        <div class="PageTitleStyle1">
          <h1><a name="body" id="body">SJ-P1 Series Specifications</a> </h1>
        </div>
        <!--/PageTitle-->
        <div class="Section">
          
			<div class="Section">
<h2><span>Common specifications</span></h2>
<table class="TableStyle3 spec">
<tbody><tr>
<th class="CenterAdjust" colspan="3">Items</th>
<th class="CenterAdjust" colspan="2">General Specifications</th>
</tr>
<tr>
<th colspan="3">PWM system</th>
<td colspan="2">Sine-wave PWM system</td>
</tr>
<tr>
<th colspan="3">Output frequency range<span class="note-mrk">*1</span></th>
<td colspan="2">0.00 to 590.00Hz</td>
</tr>
<tr>
<th colspan="3">Frequency accuracy</th>
<td colspan="2">For the highest frequency, digital ±0.01%, analogue ±0.2% (25±10℃)</td>
</tr>
<tr>
<th colspan="3">Frequency resolution</th>
<td colspan="2">Digital: 0.01Hz, Analogue: Max. frequency / 4000 (Ai1 terminal / Ai2 terminal: 12bit / 0 to +10V or 0 to +20mA, Ai3 terminal: 12bit / -10 to +10V)</td>
</tr>
<tr>
<th rowspan="2" colspan="3">Control system<span class="note-mrk">*2</span></th>
<td>IM</td>
<td>V/f control (constant torque / reduced torque / free), Automatic boost control, V/f control with encoder (constant torque / reduced torque / free), Automatic boost control with encoder, Cascade type sensorless vector control, 0Hz sensorless vector control, Cascade type vector control with encoder (position and torque).</td>
</tr>
<tr>
<td>SM/PMM</td>
<td>Methods of synchronous startup for vectorless smart control / Methods of IVMS startup for vectorless smart control</td>
</tr>
<tr>
<th colspan="3">Speed fluctuation<span class="note-mrk">*3</span></th>
<td colspan="2">±0.5% (sensorless vector control)</td>
</tr>
<tr>
<th colspan="3">Acceleration / deceleration time</th>
<td colspan="2">0.00 to 3600.00s (Linear, S-curve, U-curve, Inverted-U-curve, EL-S-curve)</td>
</tr>
<tr>
<th colspan="3">Display</th>
<td colspan="2">Output frequency, Output current, output torque, trip history, input/output terminal function, input/output power<span class="note-mrk">*4</span>, PN voltage, etc.</td>
</tr>
<tr>
<th colspan="3">Start functions</th>
<td colspan="2">DC braking after the start, matching frequency after the start, active frequency matching start, Low-voltage start, retry restart.</td>
</tr>
<tr>
<th colspan="3">Stop functions</th>
<td colspan="2">After free run stop, deceleration stop; DC braking or external DC braking operation (Braking force, time, adjustment of operation speed)</td>
</tr>
<tr>
<th colspan="3">Stall prevention function</th>
<td colspan="2">Overload limit function, overcurrent supression, overvoltage suppresion function</td>
</tr>
<tr>
<th colspan="3">Protection functions<span class="note-mrk">*5</span></th>
<td colspan="2">Overcurrent error, overload error, brake resistor overload, overvoltage error, memory error, undervoltage error, current detector error, CPU error, external trip error, USP error, ground error, supply overvoltage error, power loss error, temperature detector error, Cooling-fan rotation speed decrease, temperature error, phase input error, IGBT error, phase output error, thermistor error, brake error, low-speed range overload error, inverter overload, RS485communication error, RTC error etc.</td>
</tr>
<tr>
<th colspan="3">Other functions</th>
<td colspan="2">V/f free setting (7 points), upper and lower frequency limit, frequency jump, curve acceleration and deceleration, manual torque boost, energy saving operation, analogue output adjustment, minimum speed, carrier frequency adjustment, motor electronic thermal function(free is possible), inverter thermal function, external start-end(speed and rate), frequency input selection, trip retry, restart stop, various signal output, initialization setting, PID control, auto-decel at shut-off, brake control function, commercial switching function, auto-tuning (on/offline) etc.</td>
</tr>
<tr>
<th rowspan="14">Input</th>
<th class="nowrap" rowspan="6">Frequency setting</th>
<th>Panel</th>
<td colspan="2">Up, down left and right keys to the set parameter.</td>
</tr>
<tr>
<th rowspan="4">External signal<span class="note-mrk">*6</span></th>
<td>Ai1 / Ai2 terminal (Current and Voltage is able to switched.)</td>
<td>0 to 10Vdc (input impedance: 10kΩ) / 0 to 20mA (input impedance: 100Ω)</td>
</tr>
<tr>
<td>Ai3 terminal</td>
<td>-10 to +10Vdc (Input impedance: 10kΩ)</td>
</tr>
<tr>
<td>Multi-speed terminal</td>
<td>16multi-speed (With the use of the intelligent input terminal)</td>
</tr>
<tr>
<td>Pulse train-input</td>
<td>Maximum 32kHz ×2</td>
</tr>
<tr>
<th>External port</th>
<td colspan="2">RS485serial communication (Protocol: Modbus-RTU, Maximum: 115.2kbps)</td>
</tr>
<tr>
<th class="nowrap" rowspan="3">Forward / reverse<br>Start / stop</th>
<th class="nowrap">Panel</th>
<td colspan="2">By RUN / Stop key (With the set parameter, forward / reverse can be switched)</td>
</tr>
<tr>
<th>External signal</th>
<td colspan="2">Forward (FW) / Reverse (RV) / 3-wire input allowed (STA,STP,FR) (When input terminal functions are assigned)</td>
</tr>
<tr>
<th>External port</th>
<td colspan="2">RS485serial communication (Protocol: Modbus-RTU, Maximum: 115.2kbps)</td>
</tr>
<tr>
<th rowspan="2" colspan="2">Intelligent input terminals</th>
<td colspan="2">11 terminals (A or B terminal accept a pulse train)</td>
</tr>
<tr>
<td colspan="2">FW (Forward rotation) / RV (Reverse rotation), CF1 to 4 (Multi-speed 1 to 4), SF1 to 7 (Multi-speed bit 1 to 7), ADD (Trigger for frequency addition), SCHG (Command change), STA (3-wire start) / STP (3-wire stop) / FR (Forward / reverse by 3-wire), AHD (Analogue command holding), FUP (Remote control up) / FDN (Remote control down), UDC (Remote data clearance), F-OP(Forcible operation), SET (2nd-motor), RS (Reset), JG (Jogging), DB (External DC braking), 2CH (2-stage acc / decel), FRS (Free-run stop), EXT (External trip), USP (Unattended start protection), CS (Commercial power supply switching), SFT (Software lock), BOK (Braking confirmation), OLR (Overload restriction selection), KHC (Accumulated input power clear), OKHC (Accumulated input), PID (PID1 disable), PIDC (PID1 integration reset), PID2 (PID2 disable), PIDC2 (PID2 integration reset), SVC1 to 4 (PID1 multistage target value 1 to 4), PRO (PID gain change), PIO1 (PID output change), SLP (SLEEP trigger) / WAKE (WAKE trigger), TL (Enable torque limit), TRQ1/2 (Torque limit 1/2), PPI (P/PI switching), CAS (Control gain switching), FOC (Forcing), ATR (Enable torque command input), TBS (Enable torque bias), LAC (Acceleration / Deceleration cancellation), Mi1 to 11 (General-purpose input1 to 11), PCC (Pulse counter clearance), ECOM (EzCOM activation), PRG (EzSQ programme start), HLD (Acc / decel stop), REN (Motion enable signal), DISP (Display lock), PLA (Pulse train input A), PLB (Pulse train input B), DTR (Data trace start), DISP (Display lock), SON (servo on), ORT (orientation), PCLR (Clearance of position deviation), STAT (pulse train position command input enable), PUP (Position bias (ADD)), PDN (Position bias (SUB)), CP1 to 4 (Multistage position settings selection 1 to 4), ORL (Limit signal of Homing function), ORG (Start signal of Homing function), FOT (Forward Over Travel), ROT (Reserve Over Travel), SPD (speed / position switching), PSET (Position data presetting),</td>
</tr>
<tr>
<th colspan="2">Backup supply terminal</th>
<td colspan="2">P+/P-: DC24V input (Input allowable voltage: 24V±10%)</td>
</tr>
<tr>
<th colspan="2">STO input terminal</th>
<td colspan="2">2 terminals (Simultaneous input)</td>
</tr>
<tr>
<th colspan="2">Thermistor input terminal</th>
<td colspan="2">1 terminal (PTC / NTC resistor allowed)</td>
</tr>
<tr>
<th rowspan="4">Output</th>
<th colspan="2">Intelligent output terminals</th>
<td colspan="2">Transistor output terminal 5, 1a contact relay 1 point, 1c contact relay 1 point</td>
</tr>
<tr>
<th colspan="2">Intelligent alarm relay (1a, 1c)</th>
<td colspan="2">RUN (While in run), FA1 to 5 (Reached frequency signal), IRDY (Inverter ready), FWR (Forward rotation), RVR (Reverse rotation),
FREF (panel frequency reference), REF (panel motion operation), SETM (2nd-motor selected), AL (Alarm signal), MJA (Major failure signal),
OTQ (Over-torque), IP (Power loss), UV (Undervoltage), TRQ (Torque limited), IPS (Decel. Power loss), RNT (RUN time exceeded),
ONT (ON time exceeded), THM (Motor electronic thermal warning), THC (Electronic thermal warning), WAC (Capacitor life warning),
WAF (Cooling-fan life warning), FR (Operation signal), OHF (heat sink overheat warning), LOC / LOC2 (Low-current indication signal),
OL / OL2 (Overload warning signal 1/2), BRK (Brake release), BER (Brake error), ZS (0Hz detection signal),
OD / OD2 (Output deviation for PID control), FBV / FBV2 (PID feedback comparison), NDc (Communication disconnection),
Ai1Dc / Ai2Dc / Ai3Dc (Analogue Ai1 / Ai2 / Ai3 disconnection), WCAi1 / WCAi2 / WCAi3 (Window comparator Ai1 / Ai2 / Ai3),
LOG1 to 7 (logical operation result 1 to 7), MO1 to 7 (General-output 1 to 7), OVS (Over-Voltage power supply), PCMP (Pulse counter compare
output), WFT (Trace function waiting for trriger), TRA (Trace function data logging), PDD (Position deviation over),
POK (Positioning completed), etc.</td>
</tr>
<tr>
<th colspan="2">EDM output terminal</th>
<td colspan="2">Functional safety diagnostic output</td>
</tr>
<tr>
<th colspan="2">Output terminal monitor<span class="note-mrk">*7</span></th>
<td colspan="2">The data of the monitor can be selected by the parameter of the output.</td>
</tr>
<tr>
<th colspan="3">EMC filter activation<span class="note-mrk">*8</span></th>
<td colspan="2">EMC filter can be activated (method to switch bares )</td>
</tr>
<tr>
<th colspan="3">PC external access</th>
<td colspan="2">USB Micro-B</td>
</tr>
<tr>
<th rowspan="6">Environment</th>
<th colspan="2">Ambient temperature<span class="note-mrk">*9</span></th>
<td colspan="2">-10 to 50℃ (ND), -10 to 45℃ (LD), -10 to 40℃ (VLD)</td>
</tr>
<tr>
<th colspan="2">Storage temperature<span class="note-mrk">*10</span></th>
<td colspan="2">−20 to 65℃</td>
</tr>
<tr>
<th colspan="2">Level of humidity</th>
<td colspan="2">20 to 90%RH (No condensation allowed)</td>
</tr>
<tr>
<th rowspan="2" colspan="2">Vibration tolerance<span class="note-mrk">*11</span></th>
<td>P1-00044-L (P1-004L) to P1-01240-L (P1-220L), P1-00041-H (P1-004H) to P1-00620H (P1-220H)</td>
<td>5.9m/s² (0.6G), 10 to 55Hz</td>
</tr>
<tr>
<td>More than P1-01530-L (P1-300L), More than P1-00770-H (P1-300H)</td>
<td>2.94m/s² (0.3G), 10 to 55Hz</td>
</tr>
<tr>
<th colspan="2">Installation Place<span class="note-mrk">*12</span></th>
<td colspan="2">A maximum altitude of 1000m, without gases or dust.</td>
</tr>
<tr>
<th colspan="3">Components life span</th>
<td colspan="2">Main circuit smoothing capacitors is 10 years. / Cooling-fan is 10 years.</td>
</tr>
<tr>
<th colspan="3">Conformity standars<span class="note-mrk">*13</span></th>
<td colspan="2">UL, cUL, CE marking, RCM, KC (planned), EAC (planned), NK (planned), functional safety (STO: SIL3, Cat 3/PLe)</td>
</tr>
<tr>
<th colspan="3">Optional slots</th>
<td colspan="2">3 ports</td>
</tr>
<tr>
<th rowspan="3">Option</th>
<th colspan="2">Input/ouput</th>
<td colspan="2">Analogue input / output option</td>
</tr>
<tr>
<th colspan="2">Communication</th>
<td colspan="2">Ethernet (Modbus TCP), EtherCAT, PROFIBUS-DP, PROFINET</td>
</tr>
<tr>
<th colspan="2">Feedback</th>
<td colspan="2">Line driver input (RS422)</td>
</tr>
<tr>
<th colspan="3">Other optional components</th>
<td colspan="2">Braking resistor, AC reactor, noise filter, operator cable, harmonics suppresion unit, noise filter, LCRfilter, analog panel, regenerative braking unit, PC software ProdriveNext, relay expansion terminal board</td>
</tr>
</tbody></table>
<dl class="AdditionalNotesStyle3 ClearFix">
<dt>*1</dt>
<dd>To operate the motor beyond 50/60Hz, please consult with the motor manufacturer about the maximum allowable rotation speed.</dd>
<dt>*2</dt>
<dd>If the setting of the motor constant is not appropriate, there is a case when the starting torque is not sufficient or unstable.</dd>
<dt>*3</dt>
<dd>Speed fluctuation will vary depending on your system and the motor of the use environment. Please contact us for more information.</dd>
<dt>*4</dt>
<dd>Both Input power and the output power are reference (not actual) value. Not suitable for calculations for such as the actual efficiency.</dd>
<dt>*5</dt>
<dd>IGBT error [E030] also occurs by IGBT damage not only by short-circuit protection. Depending on the operating status of the inverter, Overcurrent error [E001] occurs instead of the IGBT error [E030].</dd>
<dt>*6</dt>
<dd>The frequency command is the maximum frequency at 9.8V for input voltage 0 to 10Vdc, or at 19.8mA for input current 4 to 20mA. Characteristic change is adjusted by using external start-end function.</dd>
<dt>*7</dt>
<dd>The analogue voltage and analogue current monitor are estimated outputs of the analogue meter connection. Maximum output value might deviate slightly from 10V or 20mA by variation of the analogue output circuit. If you want to change the characteristics, adjust the Ao1 and Ao2 adjustment functions. There is monitor data that cannot be part of the output.</dd>
<dt>*8</dt>
<dd>When the EMC filter is enabled, please connected to the power supply with neutral grounding. Otherwise, it may increase leakage current.</dd>
<dt>*9</dt>
<dd>Derating is set in accordance to carrier frequency.</dd>
<dt>*10</dt>
<dd>Storage temperature is the temperature during transport.</dd>
<dt>*11</dt>
<dd>In accordance with the test methods of JIS C 60068-2-6: 2010 (IEC 60068-2-6:2007).</dd>
<dt>*12</dt>
<dd>In case of utilization at an altitude of 1000m or more, take into account that the atmospheric pressure is reduced by 1% for very 100m up. Please apply a derating of a 1% from the rated current every 100m. Conduct and evaluation and contact us if you plan on using it above 2500m.</dd>
<dt>*13</dt>
<dd>Insulation distance is in accordance with the UL and CE standards.</dd>

</dl><!--/AdditionalNotesStyle2-->
</div>
			
        </div>
        <!--/Section-->
        
        <div class="Section">
          <ul class="CloseButtonStyle">
            <li><a href="javascript:window.close();">Close</a></li>
          </ul>
        </div>
        <!--/Section--> 
      </div>
      <!--/PopUpContents-->
      
      <div id="Footer">
        <p>&copy;&nbsp;Hitachi, Ltd. 1994, 2019. All rights reserved.</p>
      </div>
      <!--/Footer--> 
      
    </div>
  </div>
</div>
<!--/PopUpContainer-->
</body>

<!--  Google Analytics -->
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-44485218-1', 'hitachi.com.sg');
  ga('send', 'pageview');

</script>
<!--  /Google Analytics -->

</html>
