<!DOCTYPE html>
<html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="Content-Style-Type" content="text/css" />
<meta http-equiv="Content-Script-Type" content="text/javascript" />
<meta http-equiv="Content-Language" content="en" />
<meta name="viewport" content="width=1024" />
<meta name="format-detection" content="telephone=no" />
<meta name="Author" content="Hitachi, Ltd." />
<meta name="Robots" content="INDEX, FOLLOW" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge" />
<meta content="Air Compressor, Ink Jet Printer, Inverter, Induction Motor, Switches, Transformer, Hoist, Pumps, Blowers, Switches Circuit Breakers" name="keywords" />
<meta content="Industrial Components and Equipment Group (ICE) provides the most appropriate solution based on various product development, engineering, sales and after-service skills." name="description" />
<title>Main Circuit Terminals :  Hitachi Industrial Components &amp; Equipment</title>
<link rel="index" href="http://www.hitachi.com/" title="Home" />
<link rel="stylesheet" href="/css/en/r1/common.css" type="text/css" media="screen,print" />
<link rel="stylesheet" href="/css/en/r1/print.css" type="text/css" media="print" />
<script type="text/javascript" src="/js/en/r1/jquery.1.10.2.js"></script>
<script type="text/javascript" src="/js/en/r1/common.js"></script>
</head>

<body>
<div id="PopUpContainer">
<div class="Liquid"><div class="MinWidth">

<div id="SiteIdentityP">
<p><a href="http://www.hitachi.com/"><img src="/image/en/r1/corp_id.gif" alt="Hitachi" width="95" height="29" /></a></p></div><!--/siteIdentityP-->
      
      <div id="PopUpContents">
<div class="PageTitleStyle1">
<h1><a id="body" name="body">Main Circuit Terminals</a></h1>
</div><!--/PageTitle-->




<div class="Section">
<h2><span>Terminal Description</span></h2>
<table class="TableStyle3">
<tbody><tr>
<th scope="row">Terminal Symbol</th>
<th scope="row">Terminal Name</th>
</tr>
<tr>
<th scope="row" class="CenterAdjust">R(L1), S(L2), T(L3)</th>
<td>Main power supply input terminals</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">U(T1), V(T2), W(T3)</th>
<td>Inverter output terminals</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">PD(+1), P(+)</th>
<td>DC reactor connection terminals</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">P(+), RB(RB)</th>
<td>External braking resistor connection terminals</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">P(+), N(-)</th>
<td>External braking unit connection terminals</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">(G)</th>
<td>Ground connection terminal</td>
</tr>
<tr>
<th scope="row" class="CenterAdjust">R0(R0), T0(T0)</th>
<td>Control power supply input terminals</td>
</tr>
</tbody></table>
</div><!--/Section-->

<div class="Section">
<h2><span>Terminal Arrangement</span></h2>

<h3>004～037LFUF3/007～040HFEF3, HFUF3</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="271" height="87" alt="Terminal Arrangement1" src="images/t_hai00.gif"></p>

<h3>055～220LFUF3/055～220HFEF3, HFUF3</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="336" height="118" alt="Terminal Arrangement2" src="images/t_hai01.gif"></p>

<h3>300～370LFUF3/300～550HFEF3, HFUF3</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="346" height="78" alt="Terminal Arrangement3" src="images/t_hai02.gif"></p>

<h3>450～550LFUF3/750～1320HFEF3, 750～1500HFUF3</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="346" height="117" alt="Terminal Arrangement3" src="images/t_hai03.gif"></p>

<h3>1850～2200HFE2, HFU2</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="357" height="127" alt="Terminal Arrangement4" src="images/t_hai04.gif"></p>

<h3>3150HFE2, HFU2</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="403" height="118" alt="Terminal Arrangement5" src="images/t_hai05.gif"></p>

<h3>4000HFE2, HFU2</h3>
<p class="ImgOnlyStyle CenterAdjust"><img width="401" height="114" alt="Terminal Arrangement6" src="images/t_hai06.gif"></p>

</div><!--/Section-->

<div class="Section">
<h2><span>Screw Diameter and Terminal Width</span></h2>
<p class="ImgOnlyStyle CenterAdjust"><img width="121" height="105" alt="W : Terminal width" src="images/w_tw.gif"></p>
<table class="TableStyle3">
<tbody><tr>
<th scope="row">Model</th>
<th scope="row">Screw diameter</th>
<th scope="row">Ground Screw diameter</th>
<th scope="row">Terminal width (mm)</th>
</tr>
<tr>
<th scope="row">004～037LFUF3/007～040HFEF3, HFUF3</th>
<td>M4</td>
<td>M4</td>
<td>13</td>
</tr>
<tr>
<th scope="row">055,075LFUF3/HFEF3, HFUF3</th>
<td>M5</td>
<td>M5</td>
<td>18</td>
</tr>
<tr>
<th scope="row">110LFUF3/HFEF3, HFUF3</th>
<td>M6</td>
<td>M6</td>
<td>18</td>
</tr>
<tr>
<th scope="row">150,185LFUF3/150～300HFEF3, HFUF3</th>
<td>M6</td>
<td>M6</td>
<td>23</td>
</tr>
<tr>
<th scope="row">220,300LFUF3</th>
<td>M8</td>
<td>M6</td>
<td>23</td>
</tr>
<tr>
<th scope="row">370,450LFUF3/370-550HFEF3, HFUF3</th>
<td>M8</td>
<td>M8</td>
<td>29</td>
</tr>
<tr>
<th scope="row">550LFUF3</th>
<td>M10</td>
<td>M8</td>
<td>40</td>
</tr>
<tr>
<th scope="row">750, 900HFEF3, HFUF3</th>
<td>M10</td>
<td>M8</td>
<td>29</td>
</tr>
<tr>
<th scope="row">1100～1320HFEF3, 1100～1500HFUF3</th>
<td>M10</td>
<td>M8</td>
<td>40</td>
</tr>
<tr>
<th scope="row">1850～2200HFE2, HFU2</th>
<td>M16</td>
<td>M12</td>
<td>51</td>
</tr>
<tr>
<th scope="row">3150HFE2, HFU2</th>
<td>M16</td>
<td>M12</td>
<td>45</td>
</tr>
<tr>
<th scope="row">4000HFE2, HFU2</th>
<td>M12</td>
<td>M12</td>
<td>50</td>
</tr>
<tr>
<th scope="row">R0T0 terminals (All models)</th>
<td>M4</td>
<td><p>－</p>
</td>
<td>9</td>
</tr>
</tbody></table>
</div><!--/Section--><!--/Section-->

<div class="Section">
<ul class="PageTop">
<li><a href="#top">Page Top</a></li>
</ul>
</div><!--/Section-->
<!--/Section-->

<div class="Section">
<ul class="CloseButtonStyle">
<li><a href="javascript:window.close();">Close</a></li>
</ul>
</div><!--/Section-->
</div>
      <!--/PopUpContents-->
      
      <div id="Footer">
        <p>&copy;&nbsp;Hitachi, Ltd. 1994, 2019. All rights reserved.</p>
      </div>
      <!--/Footer--> 
      
    </div>
  </div>
</div>
<!--/PopUpContainer-->
</body>

<!--  Google Analytics -->
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-44485218-1', 'hitachi.com.sg');
  ga('send', 'pageview');

</script>
<!--  /Google Analytics -->

</html>
