<!DOCTYPE html>
<html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="Content-Style-Type" content="text/css" />
<meta http-equiv="Content-Script-Type" content="text/javascript" />
<meta http-equiv="Content-Language" content="en" />
<meta name="viewport" content="width=1024" />
<meta name="format-detection" content="telephone=no" />
<meta name="Author" content="Hitachi, Ltd." />
<meta name="Robots" content="INDEX, FOLLOW" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge" />
<meta content="Air Compressor, Ink Jet Printer, Inverter, Induction Motor, Switches, Transformer, Hoist, Pumps, Blowers, Switches Circuit Breakers" name="keywords" />
<meta content="Industrial Components and Equipment Group (ICE) provides the most appropriate solution based on various product development, engineering, sales and after-service skills." name="description" />
<title>SJ700D Series(0.75kW-150kW), 3-phase 400V class Standard Specifications :  Hitachi Industrial Components &amp; Equipment</title>
<link rel="index" href="http://www.hitachi.com/" title="Home" />
<link rel="stylesheet" href="/css/en/r1/common.css" type="text/css" media="screen,print" />
	<link rel="stylesheet" href="/css/en/r1/common2.css" type="text/css" media="screen,print" />
<link rel="stylesheet" href="/css/en/r1/print.css" type="text/css" media="print" />
<!-- <script type="text/javascript" src="/js/en/r1/jquery.1.10.2.js"></script>-->
	<script type="text/javascript" src="/js/lib/jquery.js"></script>
<script type="text/javascript" src="/js/en/r1/common.js"></script>
	<script type="text/javascript" src="/js/en/r1/common2.js"></script>
</head>

<body>
	
<div id="Popup" class="MinWidth">
	<!-- Header Area 1 -->
	<div id="HeaderArea1">
	<!-- Container (width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<div id="Statement"><a href="https://www.hitachi.com/"><img src="/image/en/r1/corp_id.gif" alt="Hitachi"></a></div>
			<button id="PopupCloseBtn" onclick="window.close();return false;" aria-label="Close"></button>
		</div>
	</div>
	<!-- Content Area -->
	<div id="Contents">
		<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<!-- Container par for popup page -->
			<div class="PageTitleStyle1">
				<h1><a name="body" id="body">SJ700D Series(0.75kW-150kW), 3-phase 400V class Standard Specifications</a></h1>

			</div>
			
		<div class="Section">
<table class="TableStyle3 spec type2">
<tbody><tr>
<th scope="col" colspan="2">Model SJ700D-</th>
<th scope="col" colspan="2">European Version</th>
<th scope="col" class="CenterAdjust">007HFEF3</th>
<th scope="col" class="CenterAdjust">015HFEF3</th>
<th scope="col" class="CenterAdjust">022HFEF3</th>
<th scope="col" class="CenterAdjust">040HFEF3</th>
<th scope="col" class="CenterAdjust">055HFEF3</th>
<th scope="col" class="CenterAdjust">075HFEF3</th>
<th scope="col" class="CenterAdjust">110HFEF3</th>
<th scope="col" class="CenterAdjust">150HFEF3</th>
<th scope="col" class="CenterAdjust">185HFEF3</th>
<th scope="col" class="CenterAdjust">220HFEF3</th>
<th scope="col" class="CenterAdjust">300HFEF3</th>
<th scope="col" class="CenterAdjust">370HFEF3</th>
<th scope="col" class="CenterAdjust">450HFEF3</th>
<th scope="col" class="CenterAdjust">550HFEF3</th>
<th scope="col" class="CenterAdjust">750HFEF3</th>
<th scope="col" class="CenterAdjust">900HFEF3</th>
<th scope="col" class="CenterAdjust">1100HFEF3</th>
<th scope="col" class="CenterAdjust">1320/1500<br>HFEF3</th>
</tr>
<tr>
<th scope="col" colspan="2">Model SJ700D-</th>
<th scope="col" colspan="2">US Version</th>
<th scope="col" class="CenterAdjust">007HFUF3</th>
<th scope="col" class="CenterAdjust">015HFUF3</th>
<th scope="col" class="CenterAdjust">022HFUF3</th>
<th scope="col" class="CenterAdjust">040HFUF3</th>
<th scope="row" class="CenterAdjust">055HFUF3</th>
<th scope="row" class="CenterAdjust">075HFUF3</th>
<th scope="row" class="CenterAdjust">110HFUF3</th>
<th scope="row" class="CenterAdjust">150HFUF3</th>
<th scope="row" class="CenterAdjust">185HFUF3</th>
<th scope="row" class="CenterAdjust">220HFUF3</th>
<th scope="row" class="CenterAdjust">300HFUF3</th>
<th scope="row" class="CenterAdjust">370HFUF3</th>
<th scope="row" class="CenterAdjust">450HFUF3</th>
<th scope="row" class="CenterAdjust">550HFUF3</th>
<th scope="row" class="CenterAdjust">750HFUF3</th>
<th scope="row" class="CenterAdjust">900HFUF3</th>
<th scope="row" class="CenterAdjust">1100HFUF3</th>
<th scope="row" class="CenterAdjust">1320/1500<br>HFUF3</th>
</tr>
<tr>
<th class="wid25p" colspan="4">Enclosure <span class="note-mrk">*1</span></th>
<td colspan="14">IP20</td>
<td colspan="14">IP20</td>
</tr>
<tr>
<th colspan="3" rowspan="2">Applicable motor (4-pole, kW(HP)) <span class="note-mrk">*2</span></th>
<th scope="col">CT <span class="note-mrk">*6</span></th>
<td>0.75(1)</td>
<td>1.5(2)</td>
<td>2.2(3)</td>
<td>4.0(5)</td>
<td>5.5(7.5)</td>
<td>7.5(10)</td>
<td>11(15)</td>
<td>15(20)</td>
<td>18.5(25)</td>
<td>22(30)</td>
<td>30(40)</td>
<td>37(50)</td>
<td>45(60)</td>
<td>55(75)</td>
<td>75(100)</td>
<td>90(120)</td>
<td>110(150)</td>
<td>132/150(175)</td>
</tr>
<tr><th scope="col">VT <span class="note-mrk">*6</span></th>
<td>1.5(2)</td>
<td>2.2(3)</td>
<td>3.7(5)</td>
<td>5.5(7.5)</td>
<td>7.5(10)</td>
<td>11(15)</td>
<td>15(20)</td>
<td>18.5(25)</td>
<td>22(30)</td>
<td>30(40)</td>
<td>37(50)</td>
<td>45(60)</td>
<td>55(75)</td>
<td>75(100)</td>
<td>90(125)</td>
<td>110(150)</td>
<td>132(175)</td>
<td>160(220)</td>
</tr>
<tr>
<th rowspan="8">Output Ratings</th>
<th rowspan="4">Rated capacity<br>(KVA)</th>
<th rowspan="2" scope="row">400V</th>
<th scope="col">CT <span class="note-mrk">*6</span></th>
<td>1.7</td>
<td>2.6</td>
<td>3.6</td>
<td>6.2</td>
<td>9.7</td>
<td>13.1</td>
<td>17.3</td>
<td>22.1</td>
<td>26.3</td>
<td>33.2</td>
<td>40.1</td>
<td>51.9</td>
<td>62.3</td>
<td>76.2</td>
<td>103.2</td>
<td>121.9</td>
<td>150.3</td>
<td>180.1</td>
</tr>
<tr>
<th scope="col">VT <span class="note-mrk">*6</span></th>
<td>2.1</td>
<td>3.3</td>
<td>4.6</td>
<td>7.6</td>
<td>11.0</td>
<td>15.2</td>
<td>20.0</td>
<td>25.6</td>
<td>29.7</td>
<td>39.4</td>
<td>48.4</td>
<td>58.8</td>
<td>72.7</td>
<td>93.5</td>
<td>110.8</td>
<td>135</td>
<td>159.3</td>
<td>200.9</td>
</tr>
<tr>
<th scope="row" rowspan="2">480V</th>
<th scope="col">CT <span class="note-mrk">*6</span></th>
<td>2.0</td>
<td>3.1</td>
<td>4.3</td>
<td>7.4</td>
<td>11.6</td>
<td>15.8</td>
<td>20.7</td>
<td>26.6</td>
<td>31.5</td>
<td>39.9</td>
<td>48.2</td>
<td>62.3</td>
<td>74.8</td>
<td>91.4</td>
<td>123.8</td>
<td>146.3</td>
<td>180.4</td>
<td>216.1</td>
</tr>
<tr>
<th scope="col">VT <span class="note-mrk">*6</span></th>
<td>2.5</td>
<td>3.9</td>
<td>5.5</td>
<td>9.2</td>
<td>13.3</td>
<td>18.2</td>
<td>24.1</td>
<td>30.7</td>
<td>35.7</td>
<td>47.3</td>
<td>58.1</td>
<td>70.6</td>
<td>87.2</td>
<td>112.2</td>
<td>133</td>
<td>162.1</td>
<td>191.2</td>
<td>241.1</td>
</tr>
<tr>
<th rowspan="2" colspan="2">Rated output current (A)</th>
<th scope="col">CT <span class="note-mrk">*6</span></th>
<td>2.5</td>
<td>3.8</td>
<td>5.3</td>
<td>9.0</td>
<td>14</td>
<td>19</td>
<td>25</td>
<td>32</td>
<td>38</td>
<td>48</td>
<td>58</td>
<td>75</td>
<td>91</td>
<td>112</td>
<td>149</td>
<td>176</td>
<td>217</td>
<td>260</td>
</tr>
<tr>
<th scope="col">VT <span class="note-mrk">*6</span></th>
<td>3.1</td>
<td>4.8</td>
<td>6.7</td>
<td>11.1</td>
<td>16</td>
<td>22</td>
<td>29</td>
<td>37</td>
<td>43</td>
<td>57</td>
<td>70</td>
<td>85</td>
<td>105</td>
<td>135</td>
<td>160</td>
<td>195</td>
<td>230</td>
<td>290</td>
</tr>
<tr>
<th colspan="3">Overload capacity (output current)</th>
<td colspan="14">CT : 150%,60sec., 200%,3sec.<br>VT : 120%,60sec., 150%,5sec.</td>
<td colspan="4">CT : 150%,60sec., 180%,3sec..<br>VT : 120%,60sec., 150%,5sec.</td>
</tr>
<tr>
<th colspan="3">Rated output voltage <span class="note-mrk">*3</span></th>
<td colspan="18">3-phase (3-wire) 380 to 480V (corresponding to input voltage)</td>
</tr>
<tr>
<th scope="row" rowspan="3">Input Rating</th>
<th colspan="3">Rated input voltage (V)</th>
<td colspan="18">3-phase  (3-wire) 380 to 480V+10%, -15%, 50/60Hz±5%</td>
</tr>
<tr>
<th colspan="2" rowspan="2">Rated  input current (A)</th>
<th scope="col">CT <span class="note-mrk">*6</span></th>
<td>2.8</td>
<td>4.2</td>
<td>5.8</td>
<td>9.9</td>
<td>17</td>
<td>23</td>
<td>30</td>
<td>35</td>
<td>42</td>
<td>53</td>
<td>64</td>
<td>83</td>
<td>100</td>
<td>123</td>
<td>164</td>
<td>194</td>
<td>239</td>
<td>286</td>
</tr>
<tr>
<th scope="col">VT <span class="note-mrk">*6</span></th>
<td>4.3</td>
<td>5.9</td>
<td>8.1</td>
<td>13.3</td>
<td>20</td>
<td>24</td>
<td>32</td>
<td>41</td>
<td>47</td>
<td>63</td>
<td>77</td>
<td>94</td>
<td>116</td>
<td>149</td>
<td>176</td>
<td>199</td>
<td>253</td>
<td>300</td>
</tr>
<tr>
<th rowspan="2">Braking</th>
<th colspan="3">Dynamic braking (Short-time) <span class="note-mrk">*4</span></th>
<td colspan="10">Built-in BRD circuit (optional resistor)</td>
<td colspan="8">External dynamic braking unit(option)</td>
</tr>
<tr>
<th colspan="3">Minimum value of resistor (Ω)</th>
<td>100</td>
<td>100</td>
<td>100</td>
<td>70</td>
<td>70</td>
<td>35</td>
<td>35</td>
<td>24</td>
<td>24</td>
<td>20</td>
<td colspan="8">&mdash;</td>
</tr>
<tr>
<th colspan="4">Vibration <span class="note-mrk">*5</span></th>
<td colspan="10">5.9m/s<sup>2</sup>(0.6G), 10～55Hz</td>
<td colspan="8">2.9m/s<sup>2</sup>(0.3G), 10～55Hz</td>
</tr>
<tr>
<th colspan="4">Integrated EMC filter</th>
<td colspan="18">Built-in (EN61800-3 category C3)</td>
</tr>
<tr>
<th colspan="4">Zero-phase Reactor</th>
<td colspan="18">Built-in</td>
</tr>
<tr>
<th colspan="4">Weight (lbs.)</th>
<td>3.5(7.7)</td>
<td>3.5(7.7)</td>
<td>3.5(7.7)</td>
<td>3.5(7.7)</td>
<td>6(13.2)</td>
<td>6(13.2)</td>
<td>6(13.2)</td>
<td>14(30.8)</td>
<td>14(30.8)</td>
<td>14(30.8)</td>
<td>22(48.4)</td>
<td>30(66)</td>
<td>30(66)</td>
<td>30(66)</td>
<td>55(121)</td>
<td>55(121)</td>
<td>70(154)</td>
<td>70(154)</td>
</tr>
</tbody></table>

<dl class="AdditionalNotesStyle2 ClearFix">
  <dt>*1</dt>
<dd>The protection method conforms to JIS C 0920(IEC60529).</dd>
<dt>*2</dt>
<dd>The applicable motor refers to Hitachi standard 3-phase motor(4-pole).<br>To use other motors, be sure to prevent the rated motor current (50Hz) from exceeding the rated output current of the inverter.</dd>
<dt>*3</dt>
<dd>The output voltage decreases as the main power supply voltage decreases except for the use of AVR function.</dd>
<dt>*4</dt>
<dd>Braking resistor is not integrated in the inverter. Please install optional braking resistor or dynamic braking unit when large braking torque is required.</dd>
<dt>*5</dt>
<dd>Conforms to the test method specified in JIS C 60068-2-6:2010(IEC 60068-2-6:2007).</dd>
<dt>*6</dt>
<dd>In case of driving light load application, be able to choose a low capacity inverter. CT and VT is the abbreviation of constant torque mode and variable torque mode.</dd>
</dl>
</div><!--/Section-->

		</div>
	</div>
<!-- Footer Area -->
<div id="FooterArea">
	<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
	<div class="Container Wide">
		<a href="#top" id="FooterPageTop" aria-label="Page top"></a>
		<div id="Footer1">
			<div id="Copyright">&copy; Hitachi, Ltd. <span>1994</span>. All rights reserved.</div>
		</div>
	</div>
</div>
</div>
	
<!--/PopUpContainer-->
</body>

<!--  Google Analytics -->
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-44485218-1', 'hitachi.com.sg');
  ga('send', 'pageview');

</script>
<!--  /Google Analytics -->

</html>
