<!DOCTYPE html>
<html lang="en">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta http-equiv="Content-Style-Type" content="text/css" />
<meta http-equiv="Content-Script-Type" content="text/javascript" />
<meta http-equiv="Content-Language" content="en" />
<meta name="viewport" content="width=1024" />
<meta name="format-detection" content="telephone=no" />
<meta name="Author" content="Hitachi, Ltd." />
<meta name="Robots" content="INDEX, FOLLOW" />
<meta http-equiv="X-UA-Compatible" content="IE=Edge" />
<meta content="Air Compressor, Ink Jet Printer, Inverter, Induction Motor, Switches, Transformer, Hoist, Pumps, Blowers, Switches Circuit Breakers" name="keywords" />
<meta content="Industrial Components and Equipment Group (ICE) provides the most appropriate solution based on various product development, engineering, sales and after-service skills." name="description" />
<title>SJ700 Series General Specifications :  Hitachi Industrial Components &amp; Equipment</title>
<link rel="index" href="http://www.hitachi.com/" title="Home" />
<link rel="stylesheet" href="/css/en/r1/common.css" type="text/css" media="screen,print" />
	<link rel="stylesheet" href="/css/en/r1/common2.css" type="text/css" media="screen,print" />
<link rel="stylesheet" href="/css/en/r1/print.css" type="text/css" media="print" />
<!-- <script type="text/javascript" src="/js/en/r1/jquery.1.10.2.js"></script>-->
	<script type="text/javascript" src="/js/lib/jquery.js"></script>
<script type="text/javascript" src="/js/en/r1/common.js"></script>
	<script type="text/javascript" src="/js/en/r1/common2.js"></script>
</head>

<body>
	
<div id="Popup" class="MinWidth">
	<!-- Header Area 1 -->
	<div id="HeaderArea1">
	<!-- Container (width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<div id="Statement"><a href="https://www.hitachi.com/"><img src="/image/en/r1/corp_id.gif" alt="Hitachi"></a></div>
			<button id="PopupCloseBtn" onclick="window.close();return false;" aria-label="Close"></button>
		</div>
	</div>
	<!-- Content Area -->
	<div id="Contents">
		<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
		<div class="Container Wide">
			<!-- Container par for popup page -->
			<div class="PageTitleStyle1">
				<h1><a name="body" id="body">SJ700 Series General Specifications</a></h1>
			</div>
			
		<div class="Section">
<table class="TableStyle3 spec type2">
<tbody><tr>
<th class="CenterAdjust" colspan="3">Items</th>
<th scope="col" class="CenterAdjust">General Specifications</th>
</tr>
<tr>
<th rowspan="10">Control</th><th colspan="2">Control method</th>
<td class="LeftAdjust">Line to line sine wave pulse-width modulation (PWM) control</td>
</tr>
<tr>
<th colspan="2">Output frequency range <span class="note-mrk">*1</span></th>
<td class="LeftAdjust">0.1-400.0Hz (400kW : 0.1-120Hz)</td>
</tr>
<tr>
<th colspan="2">Frequency accuracy</th>
<td class="LeftAdjust">Digital: ±0.01% of the maximum frequency, Analog: ±0.2%(25±10°C)</td>
</tr>
<tr>
<th colspan="2">Frequency resolution</th>
<td class="LeftAdjust">Digital setting: 0.01Hz, Analog setting: (Maximum frequency)/4,000 (O terminal: 12bit 0-10V, O2 terminal: 12bit -10-+10V)</td>
</tr>
<tr>
<th colspan="2">V/f characteristics</th>
<td class="LeftAdjust">V/f optionally variable (30-400Hz of base frequency),<br> V/f control (constant torque, reduced torque), <br>Sensorless vector control</td>
</tr>
<tr>
<th colspan="2">Speed fluctuation <span class="note-mrk">*2</span></th>
<td class="LeftAdjust">±0.5% (sensorless vector control)</td>
</tr>
<tr>
<th colspan="2">Acceleration/deceleration time</th>
<td class="LeftAdjust">0.01-3,600sec. (Linear/curve, accel./decel. selection), Two-stage accel./decel.</td>
</tr>
<tr>
<th colspan="2">Starting Torque</th>
<td class="LeftAdjust">200% at 0.3Hz (Sensorless vector control), 150% at around 0Hz (Sensorless vector control, 0Hz domain with motor one frame size down)</td>
</tr>
<tr>
<th colspan="2">Carrier frequency range</th>
<td class="LeftAdjust">0.5-15.0kHz</td>
</tr>
<tr>
<th colspan="2">DC braking</th>
<td class="LeftAdjust">Performs at start: under set frequency at deceleration, via an external input (braking force, time, and operating frequency).</td>
</tr>
<tr>
<th rowspan="9">Input signal</th><th rowspan="3">Frequency<br>setting</th>
<th scope="row">Operator</th>
<td class="LeftAdjust">Up and Down keys</td>
</tr>
<tr>
<th scope="row">External signal <span class="note-mrk">*3</span></th>
<td class="LeftAdjust">DC 0-10V, -10-+10V (input impedance 10kΩ), 4-20mA (input impedance 100Ω)</td>
</tr>
<tr>
<th scope="row">External port</th>
<td class="LeftAdjust">Setting via RS485 communication</td>
</tr>
<tr>
<th rowspan="3">Forward /reverse<br>Start /stop</th>
<th scope="row">Operator</th>
<td class="LeftAdjust">Start/stop commands (forward/reverse switching by parameter setting)</td>
</tr>
<tr>
<th scope="row">External signal</th>
<td class="LeftAdjust">Forward-operation start/stop commands (reverse-operation start/stop possible when relevant commands are assigned to intelligent input terminals)3-wire input possible (when relevant commands are assigned to control circuit terminals)</td>
</tr>
<tr>
<th scope="row">External port</th>
<td class="LeftAdjust">Setting via RS485 communication</td>
</tr>
<tr>
<th rowspan="2">Intelligent<br>input terminals</th>
<th scope="row">Terminals</th>
<td class="LeftAdjust">8 terminals, NO/NC switchable, sink logic/source logic switchable</td>
</tr>
<tr>
<th scope="row">Functions</th>
<td class="LeftAdjust">Reverse operation (RV), Multi-speed 1 setting (CF1), Multi-speed 2 setting (CF2), Multi-speed 3 setting (CF3), Multi-speed 4 setting (CF4), Jogging (JG),external DC braking (DB), 2nd motor control (SET), 2-stage acceleration/deceleration (2CH), free-run stop (FRS), external trip (EXT), unattended start protection (USP), commercial power supply witching(CS), software lock (SFT), analog input switching (AT), 3rd motor control (SET3), reset (RS), starting by 3-wire input (STA), stopping by 3-wire input (STP), forward/reverse switching by 3-wire input (F/R), PID disable (PID), PID integration reset (PIDC), control gain switching (CAS), acceleration by remote control (UP), deceleration by remote control (DWN), data clearance by remote control (UDC), forcible operation (OPE), Multi-speed bit 1 (SF1), Multi-speed bit 2 (SF2), Multi-speed bit 3 (SF3), Multi-speed bit 4 (SF4), Multi-speed bit 5 (SF5), Multi-speed bit (SF6), Multi-speed bit 7 (SF7), overload restriction selection (OLR), torque limit selection (enabling/disabling) (TL), torque limit 1 (TRQ1), torque limit 2(TRQ2), P/PI switching (PPI), braking confirmation (BOK), orientation (ORT), LAD cancellation (LAC), clearance of position deviation (PCLR), permission of 90°shift phase (STAT), trigger for frequency addition (A145) (ADD), forcible-terminal operation (F-TM), permission of torque command input (ATR), cumulative power clearance (KHC), servo-on (SON), pre-excitation (FOC), general-purpose input 1 (MI1), general-purpose input 2 (MI2), general-purpose input 3 (MI3), general-purpose input 4 (MI4), general-purpose input 5 (MI5), general-purpose input 6 (MI6), general-purpose input 7 (MI7), general-purpose input 8 (MI8), analog command holding (AHD), Multistage position settings selection 1 (CP1), Multistage position settings selection 2(CP2), Multistage position settings selection 3 (CP3), Zero-return limit function (ORL), Zero-return trigger function (ORG), Forward drive stop (FOT), reverse drive stop (ROT), Speed / position switching (SPD), Pulse counter (PCNT), Pulse counter clear (PCC), Emergency stop (EMR), no assignment (no)</td>
</tr>
<tr>
<th colspan="2">Thermistor input</th>
<td class="LeftAdjust">1 terminal (PTC characteristics)</td>
</tr>
<tr>
<th rowspan="3">Output signal</th><th rowspan="3">Intelligent<br>output terminals</th>
<th scope="row">Terminals</th>
<td class="LeftAdjust">5 open-collector output terminals, NO/NC switchable, sink logic/source logic switchable 1 relay (1c-contact) output terminal: NO/NC switchable</td>
</tr>
<tr>
<th scope="row">Functions</th>
<td class="LeftAdjust">Running (RUN), constant-speed reached (FA1), set frequency overreached (FA2), overload notice advance signal (1) (OL), output deviation for PID control(OD), alarm signal (AL), set frequency reached (FA3), over-torque (OTQ), instantaneous power failure (IP), undervoltage (UV), torque limited (TRQ),operation time over (RNT), plug-in time over (ONT), thermal alarm signal (THM), brake release (BRK), braking error (BER), 0 Hz detection signal (ZS),speed deviation maximum (DSE), positioning completed (POK), set frequency overreached 2 (FA4), set frequency reached 2 (FA5), overload notice advance signal (2) (OL2), PID feedback comparison (FBV), communication line disconnection (NDc), logical operation result 1 (LOG1), logical operation result 2 (LOG2), logical operation result 3 (LOG3), logical operation result 4 (LOG4), logical operation result 5 (LOG5) logical operation result 6 (LOG6), capacitor life warning (WAC), cooling-fan speed drop (WAF), starting contact signal (FR), heat sink overheat warning (OHF), low-current indication signal(LOC), general-purpose output 1 (M01), general-purpose output 2 (M02), general-purpose output 3 (M03), general-purpose output 4 (M04), generalpurpose output 5 (M05), general-purpose output 6 (M06), inverter ready (IRDY), forward rotation (FWR), reverse rotation (RVR), major failure (MJA), window comparator O (WCO), window comparator OI (WCOI), window comparator O2 (WCO2), alarm code 0 to 3 (AC0 to AC3)</td>
</tr>
<tr>
<th scope="row">Monitor output<br>terminals</th>
<td class="LeftAdjust">Analog voltage output, analog current output, pulse-string output <br>(e.g., A-F, D-F [n-fold, pulse output only], A, T, V, P)</td>
</tr>
<tr>
<th colspan="3">Monitoring on display</th>
<td class="LeftAdjust">Output frequency, output current, output torque, frequency conversion data, trip history, input/output terminal status, electric power, and others</td>
</tr>
<tr>
<th colspan="3">Other functions</th>
<td class="LeftAdjust">Free V/f setting (7 breakpoints), frequency upper/lower limit, jump (center) frequency, acceleration/deceleration according to characteristic curve, manual torque boost level/breakpoint, energy-saving operation, analog meter adjustment, start frequency setting, carrier frequency adjustment, electronic thermalfunction (available also for free setting), <br>external start/end frequency/frequency rate, analog input selection, retry after trip, <br>restart after instantaneous power failure, output of various signals, starting with reduced voltage, overload restriction, initial-value setting, automatic deceleration at power failure, AVR function, fuzzy acceleration/deceleration, online/offline auto-tuning, high-torque multi-motor operation (sensorless vector control of two motors by one inverter)</td>
</tr>
<tr>
<th colspan="3">Protective functions</th>
<td class="LeftAdjust">Overcurrent protection, overvoltage protection, undervoltage protection, electronic thermal protection, temperature error protection, instantaneous power failure protection, phase loss input protection, braking-resistor overload protection, ground-fault current detection at power-on, USP error, external trip, emergency stop trip, CT error, communication error, option board error, and others</td>
</tr>
<tr>
<th rowspan="2">Environmental<br>conditions</th>
<th colspan="2">Ambient operating/storage<br>temperature<span class="note-mrk">*4</span>/ humidity</th>
<td class="LeftAdjust">-10-50°C / -20-65°C / 20-90%RH (No condensation)</td>
</tr>
<tr>
<th colspan="2">Location<span class="note-mrk">*5</span></th>
<td class="LeftAdjust">Altitude 1,000m or less, indoors (no corrosive gases or dust)</td>
</tr>
<tr>
<th rowspan="4">Options</th>
<th colspan="2">Digital input expansion card</th>
<td class="LeftAdjust">SJ-DG (4digits BCD, 16bits binary)</td>
</tr>
<tr>
<th colspan="2">Feedback expansion card</th>
<td class="LeftAdjust">SJ-FB (vector control loop speed sensor)</td>
</tr>
<tr>
<th colspan="2">Network interface card</th>
<td class="LeftAdjust">SJ-DN(DeviceNetTM), SJ-PBT(PROFIBUSR), SJ-LW(LONWORKSR)</td>
</tr>
<tr>
<th colspan="2">Others</th>
<td class="LeftAdjust">EMI filters, input/output reactors, radio noize filters,<br> braking resistors, braking units, LCR filter, communication cables</td>
</tr>
</tbody></table>
<dl class="AdditionalNotesStyle2 ClearFix">
<dt>*1</dt>
<dd>To operate the motor beyond 50/60Hz, please consult with the motor manufacturer about the maximum allowable rotation speed.</dd>
<dt>*2</dt>
<dd>As for the range of the speed change, the variation range is different according to the installation situation and the characteristic and the usage condition of the motor. Please inquire about details.</dd>
<dt>*3</dt>
<dd>The frequency command will equal the maximum frequency at 9.8V for input voltage 0 to 10VDC, or at 19.8mA for input current 4 to 20mA.If this characteristic is not satisfactory for your application, contact your Hitachi sales representative.</dd>
<dt>*4</dt>
<dd>Storage temperature refers to the temperature in transportation.</dd>
<dt>*5</dt>
<dd>The density of air decreases by 1% whenever rising by 100m when the altitude exceeds 1000m. Therefore, it is necessary to decrease the calorific value. The calorific value of the main circuit semiconductor such as IGBT is proportional to the current and the voltage. Therefore, please decrease by 1% and use the current rating every time it rises by 100m.Please inquires about use in the high ground of 2500m or more.</dd>
</dl>
</div><!--/Section-->
		</div>
	</div>
<!-- Footer Area -->
<div id="FooterArea">
	<!-- Container(Width 1275px with responsive feature) ref. Chapter 5. Container -->
	<div class="Container Wide">
		<a href="#top" id="FooterPageTop" aria-label="Page top"></a>
		<div id="Footer1">
			<div id="Copyright">&copy; Hitachi, Ltd. <span>1994</span>. All rights reserved.</div>
		</div>
	</div>
</div>
</div>
	
	
<!--/PopUpContainer-->
</body>

<!--  Google Analytics -->
<script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','//www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-44485218-1', 'hitachi.com.sg');
  ga('send', 'pageview');

</script>
<!--  /Google Analytics -->

</html>
